# Inverter

![](<../../.gitbook/assets/0 (5).jpeg>)

### **IPS (only available for Italian grid code CEI-021)**

<table><thead><tr><th width="60" align="center">No.</th><th width="264">Parameter name</th><th>Description</th></tr></thead><tbody><tr><td align="center">1</td><td>IPS external command signal</td><td>Specifies IPS external command signal.</td></tr><tr><td align="center">2</td><td>IPS local command signal</td><td>Specifies IPS local command signal.</td></tr></tbody></table>

### **Power**

<table><thead><tr><th width="59" align="center">No.</th><th width="266">Parameter name</th><th>Description</th></tr></thead><tbody><tr><td align="center">1</td><td>Maximum apparent power</td><td>You can set this parameter to adjust the maximum apparent power of the device.</td></tr><tr><td align="center">2</td><td>Maximum Active Power Output</td><td>You can set this parameter to adjust the maximum output active power of the device.</td></tr><tr><td align="center">3</td><td>Maximum Active Power Input</td><td>You can set this parameter to adjust the maximum input active power of the device.</td></tr></tbody></table>

### **System Parameters**

<table><thead><tr><th width="60" align="center">No.</th><th width="222">Parameter name</th><th>Description</th></tr></thead><tbody><tr><td align="center">1</td><td>Insulation impedance threshold</td><td>To ensure the safety of the equipment, the equipment cannot operate if the equipment detects that the measured insulation resistance to the ground output by the PV array is lower than the value set for this parameter.</td></tr><tr><td align="center">2</td><td>PV input start voltage</td><td>You can set a lower starting voltage when few PV strings are connected.</td></tr><tr><td align="center">3</td><td>Ground fault detection</td><td>When it is set to <img src="../../.gitbook/assets/1 (5).png" alt="" data-size="line">, a grounding error alarm is generated when the device is not grounded or properly grounded.</td></tr></tbody></table>

###

### **Grid Connection Startup Check**

### **Reactive power Settings**

<table><thead><tr><th width="60" align="center">No.</th><th width="255">Parameter name</th><th>Description</th></tr></thead><tbody><tr><td align="center">1</td><td>Reactive power regulation mode</td><td>Regulate the reactive power according to the set mode.</td></tr><tr><td align="center">2</td><td>Enable QU Curve Automatic Adjustment</td><td>When it is set to <img src="../../.gitbook/assets/14 (1).png" alt="" data-size="line">, the reactive power is automatically regulated according to the time value set in "QU Curve Automatic Adjustment Time Constant."</td></tr><tr><td align="center">3</td><td>Reactive power Q/S regulation</td><td>Regulates the reactive power output by percentage.</td></tr><tr><td align="center">4</td><td>QU Curve Automatic Adjustment Time Constant</td><td>Set the time required for automatic regulation of reactive power when the QU curve is triggered due to grid voltage change.</td></tr><tr><td align="center">5</td><td>Fixed value adjustment of reactive power</td><td>Regulates the reactive power output by the fixed value.</td></tr><tr><td align="center">6</td><td>Power factor adjustment</td><td>Specifies the power factor.</td></tr><tr><td align="center">7</td><td>PF-P/Pn curve Points included</td><td>Specifies the power factor of the device regulating the output power based on P/Pn(%) in real time.</td></tr><tr><td align="center">8</td><td>PF-P/Pn adjustment time</td><td>Specifies the time required to regulate 95% of the reactive power output from the device based on the PF-P/Pn curve correspondence.</td></tr><tr><td align="center">9</td><td>PF-U curve Points included</td><td>Specifies the power factor that the device regulates in real time based on the ratio U/Un(%) between the actual voltage and the rated voltage.</td></tr><tr><td align="center">10</td><td>Q-P curve Points included</td><td>Specifies the ratio Q/Pmax between reactive power and maximum active power that the device regulates in real time based on the ratio P/Pmax between active power and maximum active power.</td></tr><tr><td align="center">11</td><td>Q-P curve adjustment time</td><td>Specifies the time required to regulate 95% of the reactive power output from the device based on the Q-P curve correspondence.</td></tr><tr><td align="center">12</td><td>Q-U curve Points included</td><td>Specifies the ratio Q/S between reactive power output and apparent power that the device regulates in real time based on the ratio U/Un(%) between actual grid voltage and rated voltage.</td></tr><tr><td align="center">13</td><td>Q-U curve trigger power</td><td>Specifies the P/Pmax at which the device triggers the Q-U curve function. The Q-U curve scheduling function is enabled when the actual power is greater than the set value.</td></tr><tr><td align="center">14</td><td>Q-U curve exit power</td><td>Specifies the P/Pmax at the device that exists the Q-U curve function. The Q-U curve scheduling function is disabled when the actual power is lower than the set value.</td></tr><tr><td align="center">15</td><td>Q-U curve power regulation time</td><td>Specifies the time required to regulate 95% of the reactive power output from the device based on the Q-U curve correspondence.</td></tr></tbody></table>

### **Active power Settings**

<table><thead><tr><th width="62" align="center">No.</th><th width="149">Parameter name</th><th>Description</th></tr></thead><tbody><tr><td align="center">1</td><td>Active power regulation mode</td><td>Regulate the active power according to the set mode.</td></tr><tr><td align="center">2</td><td>Percentage active power adjustmen</td><td>Regulate the active power output by percentage.</td></tr><tr><td align="center">3</td><td>Fixed value adjustment of active power</td><td>Regulate the active power output by the fixed value.</td></tr></tbody></table>

### **Low Voltage Ride Through**

<table><thead><tr><th width="60" align="center">No.</th><th width="146">Parameter name</th><th>Description</th></tr></thead><tbody><tr><td align="center">1</td><td>Low Penetration Mode</td><td><strong>Set low penetration mode.Low penetration mode includes</strong> Reactive power priority, Active power priority, Zero current, and Constant current.</td></tr><tr><td align="center">2</td><td>LVRT Enable</td><td>When it is set to <img src="../../.gitbook/assets/15 (1).png" alt="" data-size="line">, if low voltage occurs in a short time due to grid fault, the devices shall stay connected for short periods of time instead of immediately separating from the power grid.</td></tr><tr><td align="center">3</td><td>Trigger Threshold</td><td>When the grid voltage is greater than the value set by this parameter, low voltage ride-through will be triggered.</td></tr><tr><td align="center">4</td><td>Low Penetration Curve</td><td>LVRT curve. Sets the low voltage ride-through capability.</td></tr><tr><td align="center">5</td><td>Zero Current Mode Trigger Threshold</td><td>Zero current mode trigger threshold.When the grid voltage is lower than this threshold, the zero current mode will be triggered.</td></tr></tbody></table>

### **High Voltage Ride Through**

<table><thead><tr><th width="60" align="center">No.</th><th width="216">Parameter name</th><th>Description</th></tr></thead><tbody><tr><td align="center">1</td><td>HVRT Enable</td><td>When it is set to <img src="../../.gitbook/assets/16 (1).png" alt="" data-size="line">, if high voltage occurs in a short time due to grid fault, the devices shall stay connected for short periods of time instead of immediately separating from the power grid.</td></tr><tr><td align="center">2</td><td>Trigger Threshold</td><td>High voltage ride-through is triggered when the grid voltage is greater than this parameter setting.</td></tr><tr><td align="center">3</td><td>High Penetration Curve</td><td>HVRT curve. Sets the high voltage ride-through capability.</td></tr></tbody></table>

### **Fan parameters**

<table><thead><tr><th width="59" align="center">No.</th><th width="165">Parameter name</th><th>Description</th></tr></thead><tbody><tr><td align="center">1</td><td>External fan silent mode regulation</td><td>When it is set to <img src="../../.gitbook/assets/17 (1).png" alt="" data-size="line">, the maximum fan speed is limited to reduce fan noise.</td></tr></tbody></table>

### **Startup Grid Connection**

<table><thead><tr><th width="60" align="center">No.</th><th width="179">Parameter name</th><th>Description</th></tr></thead><tbody><tr><td align="center">1</td><td>Startup Grid Connection Enable</td><td>When set to <img src="../../.gitbook/assets/18 (1).png" alt="" data-size="line">, the device is turned on and connected to the grid for the first time, and the grid voltage needs to meet the reconnection conditions before it is allowed to connect to the grid.</td></tr><tr><td align="center">2</td><td>Observation Time</td><td>When the device is started for the first time, a waiting time is required, and the grid connection is allowed only after this time is met.</td></tr><tr><td align="center">3</td><td>Connection Upper Frequency</td><td>The device is not allowed to connect to the grid when it is powered on for the first time, and the grid frequency is higher than the set value of "Reconnection Upper Frequency."</td></tr><tr><td align="center">4</td><td>Connection Lower Frequency</td><td>The device is not allowed to connect to the grid when it is powered on for the first time, and the grid frequency is lower than the set value of "Reconnection Lower Frequency."</td></tr><tr><td align="center">5</td><td>Connection Upper Voltage</td><td>The device is not allowed to connect to the grid when it is powered on for the first time, and the grid voltage is higher than the set value of "Reconnection Upper Voltage."</td></tr><tr><td align="center">6</td><td>Connection Lower Voltage</td><td>The device is not allowed to connect to the grid when it is powered on for the first time, and the grid voltage is lower than the set value of "Reconnection Lower Voltage."</td></tr><tr><td align="center">7</td><td>Startup Grid Connection Detection Power Gradient</td><td>The power gradient after the device is powered on for the first time and connected to the grid.</td></tr></tbody></table>

### **Islanding**

<table><thead><tr><th width="61" align="center">No.</th><th width="169">Parameter name</th><th>Description</th></tr></thead><tbody><tr><td align="center">1</td><td>Active Islanding</td><td>When it is set to <img src="../../.gitbook/assets/19 (1).png" alt="" data-size="line">, the output power, frequency, or phase can be disturbed to a certain extent by using a control unit.</td></tr><tr><td align="center">2</td><td>Passive Islanding</td><td>When it is set to <img src="../../.gitbook/assets/20 (1).png" alt="" data-size="line">, the islanding effect will be detected by the change of output voltage, frequency, phase, or harmonics during the power outage.</td></tr></tbody></table>
